
OS:Version,
  {6e35c88d-bcd3-4c90-b199-980f9dcdf0b4}, !- Handle
  2.8.0;                                  !- Version Identifier

OS:WeatherFile,
  {5b7f5b84-00ca-41b2-9c3b-2a2bf81b77b3}, !- Handle
  Climate Zone 1,                         !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  CTZRV2,                                 !- Data Source
  725945,                                 !- WMO Number
  40.8,                                   !- Latitude {deg}
  -124.2,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  13,                                     !- Elevation {m}
  file:///D:/DevWorkSpace/BuildSyncProject/spec/weather/CZ01RV2.epw, !- Url
  ;                                       !- Checksum

OS:Site,
  {0c62aafc-7981-4dbe-ad6e-e2035b1f5087}, !- Handle
  Climate Zone 1_CA_USA,                  !- Name
  40.8,                                   !- Latitude {deg}
  -124.2,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  13,                                     !- Elevation {m}
  ;                                       !- Terrain

OS:Site:WaterMainsTemperature,
  {dcc3e218-a417-4023-a7e3-7679a72a2742}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  11.9916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  5.2;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {9629a515-ca6c-4fbc-98e3-70a8322af910}, !- Handle
  Climate Zone 1 Ann Htg 99.6% Condns DB, !- Name
  -0.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -0.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101169,                                 !- Barometric Pressure {Pa}
  2,                                      !- Wind Speed {m/s}
  90,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {7503a839-68c4-4725-a58a-c4623f5a543b}, !- Handle
  Climate Zone 1 Ann Clg .4% Condns WB=>MDB, !- Name
  19.5,                                   !- Maximum Dry-Bulb Temperature {C}
  6.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  16.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101169,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Taub {dimensionless}
  2.513;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {20440b80-6148-4597-9580-cc277612c693}, !- Handle
  Climate Zone 1 Ann Clg .4% Condns DB=>MWB, !- Name
  21.6,                                   !- Maximum Dry-Bulb Temperature {C}
  6.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  15.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101169,                                 !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Taub {dimensionless}
  2.513;                                  !- ASHRAE Taud {dimensionless}

OS:ClimateZones,
  {c95a5433-f6f6-48d7-9851-97ff2f4fa480}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4A;                                     !- Climate Zone Value 1

OS:YearDescription,
  {b7478416-b8aa-400c-81d2-bfed1c093099}, !- Handle
  2019,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:SpaceType,
  {886bb45f-e263-44d3-9779-cf7497f01ae4}, !- Handle
  Retail Back_Space,                      !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {adc67213-b388-46f4-9338-46b3bbd9885f}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:Rendering:Color,
  {adc67213-b388-46f4-9338-46b3bbd9885f}, !- Handle
  Retail Back_Space,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {3dca3f34-d6a3-45f3-bd01-d9d00c97aafd}, !- Handle
  Retail Entry,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {45cf7511-50c8-431d-b002-6cafa9aeb97b}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:Rendering:Color,
  {45cf7511-50c8-431d-b002-6cafa9aeb97b}, !- Handle
  Retail Entry,                           !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {480f5bb3-9eef-4ee6-93fb-5b1fd70ab332}, !- Handle
  Retail Point_of_Sale,                   !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1cb845be-089e-4094-94bb-57590829929f}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:Rendering:Color,
  {1cb845be-089e-4094-94bb-57590829929f}, !- Handle
  Retail Point_of_Sale,                   !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {3eb09827-7560-48d1-9f99-b338818dcb35}, !- Handle
  Retail Retail,                          !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c3d0b5de-6f16-4d9d-b6c5-5537117421ac}, !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {c3d0b5de-6f16-4d9d-b6c5-5537117421ac}, !- Handle
  Retail Retail,                          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Building,
  {e1c8c8ce-d762-4eda-a163-7e14c9f140e3}, !- Handle
  DOE Ref 1980-2004|RetailStandalone,     !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:BuildingStory,
  {bed75b7f-543f-4736-a8b1-d9a43b0eea13}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {18b968f3-3db6-4fe6-bfb5-7cb4e34232a5}, !- Handle
  Retail Retail A end_a - Story Ground,   !- Name
  {3eb09827-7560-48d1-9f99-b338818dcb35}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.384,                                !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bed75b7f-543f-4736-a8b1-d9a43b0eea13}, !- Building Story Name
  {08b3c055-bff8-45b1-9fc1-e0581d7179d4}; !- Thermal Zone Name

OS:Surface,
  {c07f6449-7225-4f9b-97c2-230f41dd3f30}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {18b968f3-3db6-4fe6-bfb5-7cb4e34232a5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acea8bff-1fdf-406c-9bce-bf55af856d1d}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18b968f3-3db6-4fe6-bfb5-7cb4e34232a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e690f076-6989-4561-b722-135ca31be310}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18b968f3-3db6-4fe6-bfb5-7cb4e34232a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e8015dc-b684-461d-8782-9d602a4a667a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.096,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00efed4c-b35e-4e32-931c-204b519a7d00}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18b968f3-3db6-4fe6-bfb5-7cb4e34232a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64c5b546-c248-474c-a6e0-289b32bd8929}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9131a24-06cf-4ac8-beab-19538dcfef52}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18b968f3-3db6-4fe6-bfb5-7cb4e34232a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b3b82ce-97ed-4029-a7e3-2898d12fc1d3}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18b968f3-3db6-4fe6-bfb5-7cb4e34232a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.096,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {08b3c055-bff8-45b1-9fc1-e0581d7179d4}, !- Handle
  Zone Retail Retail A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3afb396c-4b02-43f3-999d-b30f646b729e}, !- Zone Air Inlet Port List
  {255581cf-bbfa-47cf-bd45-53447676287c}, !- Zone Air Exhaust Port List
  {35aec4fc-51da-49bd-91c8-c2f228d83d8a}, !- Zone Air Node Name
  {5170e1ef-40e0-4e3a-a08d-404b6dc3f926}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed8fd44c-33ac-4161-9b96-7d9748798b78}, !- Handle
  Node 1,                                 !- Name
  {35aec4fc-51da-49bd-91c8-c2f228d83d8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35aec4fc-51da-49bd-91c8-c2f228d83d8a}, !- Handle
  {d098dd7e-f0d5-447d-8b7b-5b6c4132a761}, !- Name
  {08b3c055-bff8-45b1-9fc1-e0581d7179d4}, !- Source Object
  11,                                     !- Outlet Port
  {ed8fd44c-33ac-4161-9b96-7d9748798b78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3afb396c-4b02-43f3-999d-b30f646b729e}, !- Handle
  {bd72f596-4b34-4868-acab-2d4c4686a410}, !- Name
  {08b3c055-bff8-45b1-9fc1-e0581d7179d4}; !- HVAC Component

OS:PortList,
  {255581cf-bbfa-47cf-bd45-53447676287c}, !- Handle
  {0437bec6-8fa7-4c2d-b29a-433417c56925}, !- Name
  {08b3c055-bff8-45b1-9fc1-e0581d7179d4}; !- HVAC Component

OS:PortList,
  {5170e1ef-40e0-4e3a-a08d-404b6dc3f926}, !- Handle
  {f048b99a-4bd5-44bd-a5d9-802f7e02d88e}, !- Name
  {08b3c055-bff8-45b1-9fc1-e0581d7179d4}; !- HVAC Component

OS:Sizing:Zone,
  {b2e691e0-23df-4ba4-a8ee-d5d7ea9a0b78}, !- Handle
  {08b3c055-bff8-45b1-9fc1-e0581d7179d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {14a83f70-8acb-4944-a685-6807dfefa435}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {08b3c055-bff8-45b1-9fc1-e0581d7179d4}; !- Thermal Zone

OS:Space,
  {b7a783c1-dc34-4933-a7df-588ad85c90b3}, !- Handle
  Retail Retail B end_a - Story Ground,   !- Name
  {3eb09827-7560-48d1-9f99-b338818dcb35}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.384,                                !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bed75b7f-543f-4736-a8b1-d9a43b0eea13}, !- Building Story Name
  {41fb6ded-855d-4169-87cf-6a7c165ae53a}; !- Thermal Zone Name

OS:Surface,
  {bbbce476-0745-42d8-bd2c-766708bd2ab2}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b7a783c1-dc34-4933-a7df-588ad85c90b3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-015, 0,            !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-015, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {915d2ef2-e360-45bb-ba22-afbfaf1e4bb8}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7a783c1-dc34-4933-a7df-588ad85c90b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.956, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-015, 0,            !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-015, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0aed204-a39a-45d5-bb74-0f5371f46056}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7a783c1-dc34-4933-a7df-588ad85c90b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb29ccbd-9b5e-4cfa-bf2a-d2c346df02af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.956, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.956, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02d4d497-a7fa-4b46-a6b9-59955c57b87b}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7a783c1-dc34-4933-a7df-588ad85c90b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b10b5fec-4230-4620-8636-843c2f5162dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-015, 6.096,    !- X,Y,Z Vertex 1 {m}
  4.572, 1.77635683940025e-015, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 28.956, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e8015dc-b684-461d-8782-9d602a4a667a}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7a783c1-dc34-4933-a7df-588ad85c90b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e690f076-6989-4561-b722-135ca31be310}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-015, 6.096,        !- X,Y,Z Vertex 1 {m}
  0, 1.77635683940025e-015, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, 1.77635683940025e-015, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-015, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef3650cd-f279-4d39-a533-7df652a62926}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7a783c1-dc34-4933-a7df-588ad85c90b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-015, 6.096,    !- X,Y,Z Vertex 1 {m}
  4.572, 28.956, 6.096,                   !- X,Y,Z Vertex 2 {m}
  0, 28.956, 6.096,                       !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-015, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {41fb6ded-855d-4169-87cf-6a7c165ae53a}, !- Handle
  Zone Retail Retail B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {add9e064-6804-49c8-a10f-871625636dab}, !- Zone Air Inlet Port List
  {598c658d-957f-4b8d-876b-0fd526d683f9}, !- Zone Air Exhaust Port List
  {57eb33dd-70fd-41e3-a28d-1d2f61f1f83a}, !- Zone Air Node Name
  {3653a104-4cf6-49a6-a7ff-3893476b3996}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9d30345-bde9-44e4-afb2-5b06fe01bb7c}, !- Handle
  Node 2,                                 !- Name
  {57eb33dd-70fd-41e3-a28d-1d2f61f1f83a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57eb33dd-70fd-41e3-a28d-1d2f61f1f83a}, !- Handle
  {a20af605-62f0-4386-ab16-0afb0c72cb8d}, !- Name
  {41fb6ded-855d-4169-87cf-6a7c165ae53a}, !- Source Object
  11,                                     !- Outlet Port
  {b9d30345-bde9-44e4-afb2-5b06fe01bb7c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {add9e064-6804-49c8-a10f-871625636dab}, !- Handle
  {52334b1a-8ddc-4fef-85f5-4b1cb2aadec7}, !- Name
  {41fb6ded-855d-4169-87cf-6a7c165ae53a}; !- HVAC Component

OS:PortList,
  {598c658d-957f-4b8d-876b-0fd526d683f9}, !- Handle
  {35c59a4d-4092-456c-a0c9-69656fe17588}, !- Name
  {41fb6ded-855d-4169-87cf-6a7c165ae53a}; !- HVAC Component

OS:PortList,
  {3653a104-4cf6-49a6-a7ff-3893476b3996}, !- Handle
  {d4e81e15-2cd4-4989-9ab3-94cf3e038702}, !- Name
  {41fb6ded-855d-4169-87cf-6a7c165ae53a}; !- HVAC Component

OS:Sizing:Zone,
  {f88f5193-8ada-470c-8336-f8d320294d52}, !- Handle
  {41fb6ded-855d-4169-87cf-6a7c165ae53a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6838d83a-2f55-4887-adde-5bcc74d1378e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {41fb6ded-855d-4169-87cf-6a7c165ae53a}; !- Thermal Zone

OS:Space,
  {01e14fad-2976-43d7-8a79-c9e4c385f79c}, !- Handle
  Retail Retail C end_a - Story Ground,   !- Name
  {3eb09827-7560-48d1-9f99-b338818dcb35}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -24.384,                                !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bed75b7f-543f-4736-a8b1-d9a43b0eea13}, !- Building Story Name
  {d59a86ae-56a3-49bc-9c44-a655f3634e65}; !- Thermal Zone Name

OS:Surface,
  {34eded73-2a40-46a9-94d4-4f143e3e6d9e}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {01e14fad-2976-43d7-8a79-c9e4c385f79c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-015, 0,           !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-015, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {850a1fea-d1b0-4201-bb84-8707e2740967}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01e14fad-2976-43d7-8a79-c9e4c385f79c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-015, 0,           !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-015, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24521fb9-93ed-4c02-98b2-cc28fab98c11}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01e14fad-2976-43d7-8a79-c9e4c385f79c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.096,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d719baf7-64d5-420c-9599-7924ae2f8b4b}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01e14fad-2976-43d7-8a79-c9e4c385f79c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72334ef5-05a3-4d3e-97dd-5b6c61618771}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-015, 6.096,   !- X,Y,Z Vertex 1 {m}
  4.572, -1.77635683940025e-015, 0,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb29ccbd-9b5e-4cfa-bf2a-d2c346df02af}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01e14fad-2976-43d7-8a79-c9e4c385f79c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0aed204-a39a-45d5-bb74-0f5371f46056}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-015, 6.096,       !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-015, 0,           !- X,Y,Z Vertex 2 {m}
  4.572, -1.77635683940025e-015, 0,       !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-015, 6.096;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {343dbc98-d683-48c8-92d7-ae120602af0c}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {01e14fad-2976-43d7-8a79-c9e4c385f79c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-015, 6.096,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.096,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-015, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d59a86ae-56a3-49bc-9c44-a655f3634e65}, !- Handle
  Zone Retail Retail C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1958f41-0831-4f96-bcd6-cf36f7aeccca}, !- Zone Air Inlet Port List
  {ca5585c8-7cf8-4da9-96dd-27c9a9a8e4ef}, !- Zone Air Exhaust Port List
  {b94fdb0e-ac19-4a0e-a9ab-64d981af8b8f}, !- Zone Air Node Name
  {741040ff-600b-44cd-847a-6022dbc9da44}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77158d1d-acff-4a5d-ba07-1648ff678b4a}, !- Handle
  Node 3,                                 !- Name
  {b94fdb0e-ac19-4a0e-a9ab-64d981af8b8f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b94fdb0e-ac19-4a0e-a9ab-64d981af8b8f}, !- Handle
  {189ad30c-996d-4420-b1b3-9c6603895efe}, !- Name
  {d59a86ae-56a3-49bc-9c44-a655f3634e65}, !- Source Object
  11,                                     !- Outlet Port
  {77158d1d-acff-4a5d-ba07-1648ff678b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1958f41-0831-4f96-bcd6-cf36f7aeccca}, !- Handle
  {74469a4b-74b3-4f30-b849-ccc30e723e50}, !- Name
  {d59a86ae-56a3-49bc-9c44-a655f3634e65}; !- HVAC Component

OS:PortList,
  {ca5585c8-7cf8-4da9-96dd-27c9a9a8e4ef}, !- Handle
  {2025c1cf-3919-4be7-ab62-c98803c978cf}, !- Name
  {d59a86ae-56a3-49bc-9c44-a655f3634e65}; !- HVAC Component

OS:PortList,
  {741040ff-600b-44cd-847a-6022dbc9da44}, !- Handle
  {3a5e76de-0859-4ba7-97a4-d708dc745140}, !- Name
  {d59a86ae-56a3-49bc-9c44-a655f3634e65}; !- HVAC Component

OS:Sizing:Zone,
  {1e9f51ec-d8ea-47e8-b210-fb59ca1a07e6}, !- Handle
  {d59a86ae-56a3-49bc-9c44-a655f3634e65}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4e7b13a3-5882-4e11-bcb0-fb2ebefb2241}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {d59a86ae-56a3-49bc-9c44-a655f3634e65}; !- Thermal Zone

OS:Space,
  {a527613b-11c6-434a-81fd-87e5c28c0947}, !- Handle
  Retail Retail A  - Story Ground,        !- Name
  {3eb09827-7560-48d1-9f99-b338818dcb35}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -19.812,                                !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bed75b7f-543f-4736-a8b1-d9a43b0eea13}, !- Building Story Name
  {9c8be5bf-25bc-4bca-bf55-fcaf99b4a672}; !- Thermal Zone Name

OS:Surface,
  {f82723ce-3589-44ce-aa5b-293f5f2cffa2}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a527613b-11c6-434a-81fd-87e5c28c0947}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  32.662368, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  32.662368, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64c5b546-c248-474c-a6e0-289b32bd8929}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a527613b-11c6-434a-81fd-87e5c28c0947}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00efed4c-b35e-4e32-931c-204b519a7d00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29934e09-7f24-409a-9280-4500586c1e79}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a527613b-11c6-434a-81fd-87e5c28c0947}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dea20a59-86c4-41e9-9361-883ac82801c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 4.572, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.662368, 4.572, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6feb59e-ada4-4fc2-b8cf-b83ea56f8328}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a527613b-11c6-434a-81fd-87e5c28c0947}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5d5ee58-4083-4649-a289-4c71794da544}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 0, 6.096,                    !- X,Y,Z Vertex 1 {m}
  32.662368, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  32.662368, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  32.662368, 4.572, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f530d687-7f4a-4842-a27a-96c7dd163601}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a527613b-11c6-434a-81fd-87e5c28c0947}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  32.662368, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  32.662368, 0, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c330a62-ab6b-4459-ba8f-d406e24f186f}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a527613b-11c6-434a-81fd-87e5c28c0947}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 0, 6.096,                    !- X,Y,Z Vertex 1 {m}
  32.662368, 4.572, 6.096,                !- X,Y,Z Vertex 2 {m}
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9c8be5bf-25bc-4bca-bf55-fcaf99b4a672}, !- Handle
  Zone Retail Retail A  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e982d1b-93ae-4d19-b75e-e52e3fb31a65}, !- Zone Air Inlet Port List
  {b3bc41e2-cc86-4f1a-a183-e1937ae0e94a}, !- Zone Air Exhaust Port List
  {4d7751c6-aa4d-459c-bd97-c7e7babc147d}, !- Zone Air Node Name
  {2fec5268-691f-499f-8c91-5d2bab5db74f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5fa15302-efd0-4bb3-bb10-4507d4fb910b}, !- Handle
  Node 4,                                 !- Name
  {4d7751c6-aa4d-459c-bd97-c7e7babc147d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d7751c6-aa4d-459c-bd97-c7e7babc147d}, !- Handle
  {e508ca71-dbf9-4a9d-8a33-d56bb5c0447b}, !- Name
  {9c8be5bf-25bc-4bca-bf55-fcaf99b4a672}, !- Source Object
  11,                                     !- Outlet Port
  {5fa15302-efd0-4bb3-bb10-4507d4fb910b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e982d1b-93ae-4d19-b75e-e52e3fb31a65}, !- Handle
  {8e1cb54b-eeb4-4af9-a417-641d240e526d}, !- Name
  {9c8be5bf-25bc-4bca-bf55-fcaf99b4a672}; !- HVAC Component

OS:PortList,
  {b3bc41e2-cc86-4f1a-a183-e1937ae0e94a}, !- Handle
  {9ffad46c-ed12-4070-9882-e34d66a71bc5}, !- Name
  {9c8be5bf-25bc-4bca-bf55-fcaf99b4a672}; !- HVAC Component

OS:PortList,
  {2fec5268-691f-499f-8c91-5d2bab5db74f}, !- Handle
  {0b12f9c4-3bf0-42c7-ae11-749389dd87ed}, !- Name
  {9c8be5bf-25bc-4bca-bf55-fcaf99b4a672}; !- HVAC Component

OS:Sizing:Zone,
  {96a1369f-3fb7-4844-bea4-e318fa71d6cb}, !- Handle
  {9c8be5bf-25bc-4bca-bf55-fcaf99b4a672}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0f8e5090-c61a-4e11-9110-f1316df17f6e}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {9c8be5bf-25bc-4bca-bf55-fcaf99b4a672}; !- Thermal Zone

OS:Space,
  {31bbb0b3-8ae2-4312-a6b7-069a3c4a715d}, !- Handle
  Retail Retail B  - Story Ground,        !- Name
  {3eb09827-7560-48d1-9f99-b338818dcb35}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -19.812,                                !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bed75b7f-543f-4736-a8b1-d9a43b0eea13}, !- Building Story Name
  {0918224e-b9de-48e2-a25b-fa0da5060771}; !- Thermal Zone Name

OS:Surface,
  {a341ff7c-9486-4d46-9e13-d74d53df7b6c}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {31bbb0b3-8ae2-4312-a6b7-069a3c4a715d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-015, 0,            !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  32.662368, 28.956, 0,                   !- X,Y,Z Vertex 3 {m}
  32.662368, 1.77635683940025e-015, 0;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b10b5fec-4230-4620-8636-843c2f5162dd}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31bbb0b3-8ae2-4312-a6b7-069a3c4a715d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02d4d497-a7fa-4b46-a6b9-59955c57b87b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.956, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-015, 0,            !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-015, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {301b545f-140d-4fff-8034-3cc3c38a1cb2}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31bbb0b3-8ae2-4312-a6b7-069a3c4a715d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fea4e3a-4967-42c5-8b35-528b8213d4bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 28.956, 6.096,               !- X,Y,Z Vertex 1 {m}
  32.662368, 28.956, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.956, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6305443b-a32d-4d99-a985-f1deddc2c3ef}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31bbb0b3-8ae2-4312-a6b7-069a3c4a715d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38772c4c-7314-4823-a5b7-44816c8e2848}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 1.77635683940025e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  32.662368, 1.77635683940025e-015, 0,    !- X,Y,Z Vertex 2 {m}
  32.662368, 28.956, 0,                   !- X,Y,Z Vertex 3 {m}
  32.662368, 28.956, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dea20a59-86c4-41e9-9361-883ac82801c1}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31bbb0b3-8ae2-4312-a6b7-069a3c4a715d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29934e09-7f24-409a-9280-4500586c1e79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-015, 6.096,        !- X,Y,Z Vertex 1 {m}
  0, 1.77635683940025e-015, 0,            !- X,Y,Z Vertex 2 {m}
  32.662368, 1.77635683940025e-015, 0,    !- X,Y,Z Vertex 3 {m}
  32.662368, 1.77635683940025e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {107044ce-dd23-4a96-813d-bf2d229e481c}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {31bbb0b3-8ae2-4312-a6b7-069a3c4a715d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 1.77635683940025e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  32.662368, 28.956, 6.096,               !- X,Y,Z Vertex 2 {m}
  0, 28.956, 6.096,                       !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-015, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0918224e-b9de-48e2-a25b-fa0da5060771}, !- Handle
  Zone Retail Retail B  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae4ac61b-0709-4629-b006-92b9e85f99d5}, !- Zone Air Inlet Port List
  {33e33c30-e802-4b1c-891c-ce0b3879ebee}, !- Zone Air Exhaust Port List
  {4c8a7846-5878-46f6-977b-41bb7a1ce6ad}, !- Zone Air Node Name
  {ac74b3b0-27fe-40f3-88eb-7ae8edfe3dc3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2989d27e-1c9d-45d4-9fab-4869d70861ec}, !- Handle
  Node 5,                                 !- Name
  {4c8a7846-5878-46f6-977b-41bb7a1ce6ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c8a7846-5878-46f6-977b-41bb7a1ce6ad}, !- Handle
  {6b937ffc-324b-4291-b538-431c337e7ffc}, !- Name
  {0918224e-b9de-48e2-a25b-fa0da5060771}, !- Source Object
  11,                                     !- Outlet Port
  {2989d27e-1c9d-45d4-9fab-4869d70861ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae4ac61b-0709-4629-b006-92b9e85f99d5}, !- Handle
  {d080534f-8c9c-4060-87bf-d7e12bf7cc5e}, !- Name
  {0918224e-b9de-48e2-a25b-fa0da5060771}; !- HVAC Component

OS:PortList,
  {33e33c30-e802-4b1c-891c-ce0b3879ebee}, !- Handle
  {b052668e-0229-466e-936a-d20114f8ff0d}, !- Name
  {0918224e-b9de-48e2-a25b-fa0da5060771}; !- HVAC Component

OS:PortList,
  {ac74b3b0-27fe-40f3-88eb-7ae8edfe3dc3}, !- Handle
  {a4909f17-5f30-4151-8b82-c26917b7a942}, !- Name
  {0918224e-b9de-48e2-a25b-fa0da5060771}; !- HVAC Component

OS:Sizing:Zone,
  {1625c3f4-471b-4ddd-986e-e69adfa2b709}, !- Handle
  {0918224e-b9de-48e2-a25b-fa0da5060771}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e7805a73-9cfb-4170-b4a9-aca95f847dce}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {0918224e-b9de-48e2-a25b-fa0da5060771}; !- Thermal Zone

OS:Space,
  {8dc8ff72-5141-4b77-b67a-00425b54f470}, !- Handle
  Retail Retail C  - Story Ground,        !- Name
  {3eb09827-7560-48d1-9f99-b338818dcb35}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -19.812,                                !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bed75b7f-543f-4736-a8b1-d9a43b0eea13}, !- Building Story Name
  {1bc6e697-f896-4789-9923-c38005397ac4}; !- Thermal Zone Name

OS:Surface,
  {31064231-cc2d-4f1e-b703-d265ea1d3d3d}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8dc8ff72-5141-4b77-b67a-00425b54f470}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-015, 0,           !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  32.662368, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  32.662368, -1.77635683940025e-015, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72334ef5-05a3-4d3e-97dd-5b6c61618771}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc8ff72-5141-4b77-b67a-00425b54f470}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d719baf7-64d5-420c-9599-7924ae2f8b4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-015, 0,           !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-015, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7fb4b40-d2d1-46b5-a977-557c930337a7}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc8ff72-5141-4b77-b67a-00425b54f470}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, 4.572, 6.096,                !- X,Y,Z Vertex 1 {m}
  32.662368, 4.572, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b08f183-5c67-49ef-8f79-1454b4e966c3}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc8ff72-5141-4b77-b67a-00425b54f470}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c92b4f2-3d61-4405-865a-8595a8ce06a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, -1.77635683940025e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  32.662368, -1.77635683940025e-015, 0,   !- X,Y,Z Vertex 2 {m}
  32.662368, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  32.662368, 4.572, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fea4e3a-4967-42c5-8b35-528b8213d4bc}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dc8ff72-5141-4b77-b67a-00425b54f470}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {301b545f-140d-4fff-8034-3cc3c38a1cb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-015, 6.096,       !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-015, 0,           !- X,Y,Z Vertex 2 {m}
  32.662368, -1.77635683940025e-015, 0,   !- X,Y,Z Vertex 3 {m}
  32.662368, -1.77635683940025e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ed2bf73-b22f-470f-b96d-00989c85404f}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8dc8ff72-5141-4b77-b67a-00425b54f470}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.662368, -1.77635683940025e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  32.662368, 4.572, 6.096,                !- X,Y,Z Vertex 2 {m}
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-015, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1bc6e697-f896-4789-9923-c38005397ac4}, !- Handle
  Zone Retail Retail C  - Story Ground,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f6623c1-8b1d-4527-9ae7-46bcd010fad4}, !- Zone Air Inlet Port List
  {63efec36-dc66-48fa-99c7-6d23cd7f5afa}, !- Zone Air Exhaust Port List
  {7b774a14-8a73-4d8c-b855-3c65dd856fca}, !- Zone Air Node Name
  {6ae935fb-4147-491d-81ad-25b310f9d2ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ef319f7-1f63-4e6f-b6c4-8d36e01daf31}, !- Handle
  Node 6,                                 !- Name
  {7b774a14-8a73-4d8c-b855-3c65dd856fca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b774a14-8a73-4d8c-b855-3c65dd856fca}, !- Handle
  {8a65915a-6b35-4a15-b1ba-606b37401421}, !- Name
  {1bc6e697-f896-4789-9923-c38005397ac4}, !- Source Object
  11,                                     !- Outlet Port
  {2ef319f7-1f63-4e6f-b6c4-8d36e01daf31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f6623c1-8b1d-4527-9ae7-46bcd010fad4}, !- Handle
  {742ccf90-dc1d-4e88-97cf-833d378c03ae}, !- Name
  {1bc6e697-f896-4789-9923-c38005397ac4}; !- HVAC Component

OS:PortList,
  {63efec36-dc66-48fa-99c7-6d23cd7f5afa}, !- Handle
  {1f81b454-4dd6-4059-9b1a-f2443b0dc454}, !- Name
  {1bc6e697-f896-4789-9923-c38005397ac4}; !- HVAC Component

OS:PortList,
  {6ae935fb-4147-491d-81ad-25b310f9d2ed}, !- Handle
  {b07384dd-6569-4aa2-a28f-37c46af74ca5}, !- Name
  {1bc6e697-f896-4789-9923-c38005397ac4}; !- HVAC Component

OS:Sizing:Zone,
  {01e4a352-7e41-4ea7-9df7-375dcf3bd246}, !- Handle
  {1bc6e697-f896-4789-9923-c38005397ac4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {797e39f4-912a-4aed-82ed-42c908b22b7b}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {1bc6e697-f896-4789-9923-c38005397ac4}; !- Thermal Zone

OS:Space,
  {6537c50a-ec3c-4963-a6a4-a0386860d84b}, !- Handle
  Retail Entry A  - Story Ground,         !- Name
  {3dca3f34-d6a3-45f3-bd01-d9d00c97aafd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.850368,                              !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bed75b7f-543f-4736-a8b1-d9a43b0eea13}, !- Building Story Name
  {1e93f526-f226-40f4-bb24-52116912e6d4}; !- Thermal Zone Name

OS:Surface,
  {e0db3fe2-99de-460d-a56a-4570b38c3358}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6537c50a-ec3c-4963-a6a4-a0386860d84b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0.2535936, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  0.2535936, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5d5ee58-4083-4649-a289-4c71794da544}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6537c50a-ec3c-4963-a6a4-a0386860d84b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6feb59e-ada4-4fc2-b8cf-b83ea56f8328}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c39371b9-c12d-4436-bef6-d088ec42e211}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6537c50a-ec3c-4963-a6a4-a0386860d84b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79a81668-c14b-4b3c-b1e9-a09bc6bc1107}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.2535936, 4.572, 6.096,                !- X,Y,Z Vertex 1 {m}
  0.2535936, 4.572, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1119b83c-a9c9-48e4-9f24-a87d4ad3cb79}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6537c50a-ec3c-4963-a6a4-a0386860d84b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3db70b1-1857-4867-9865-6a685eb873c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.2535936, 0, 6.096,                    !- X,Y,Z Vertex 1 {m}
  0.2535936, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0.2535936, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  0.2535936, 4.572, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a02fa07f-6473-4fc2-afbb-1dcd8af356a1}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6537c50a-ec3c-4963-a6a4-a0386860d84b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.2535936, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  0.2535936, 0, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32695223-b806-493f-aec6-730ec393a816}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6537c50a-ec3c-4963-a6a4-a0386860d84b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.2535936, 0, 6.096,                    !- X,Y,Z Vertex 1 {m}
  0.2535936, 4.572, 6.096,                !- X,Y,Z Vertex 2 {m}
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1e93f526-f226-40f4-bb24-52116912e6d4}, !- Handle
  Zone Retail Entry A  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52b51a05-314a-4b91-9cec-56010e00b05c}, !- Zone Air Inlet Port List
  {3b4c748f-c0bf-413a-aa2c-729227cc152f}, !- Zone Air Exhaust Port List
  {06bf34a6-3b12-4d79-ae79-8bd2f4e6bf52}, !- Zone Air Node Name
  {6a146864-6c1f-4fbd-84d9-7f179c5da819}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f9d8d61-ad6c-44f5-9e75-e903fd47877c}, !- Handle
  Node 7,                                 !- Name
  {06bf34a6-3b12-4d79-ae79-8bd2f4e6bf52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06bf34a6-3b12-4d79-ae79-8bd2f4e6bf52}, !- Handle
  {eed8433c-29a8-492f-a9af-a5adf41c9a56}, !- Name
  {1e93f526-f226-40f4-bb24-52116912e6d4}, !- Source Object
  11,                                     !- Outlet Port
  {6f9d8d61-ad6c-44f5-9e75-e903fd47877c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52b51a05-314a-4b91-9cec-56010e00b05c}, !- Handle
  {f2413932-c231-45bc-b025-f9bb3e9beeed}, !- Name
  {1e93f526-f226-40f4-bb24-52116912e6d4}; !- HVAC Component

OS:PortList,
  {3b4c748f-c0bf-413a-aa2c-729227cc152f}, !- Handle
  {cd269314-e2f2-4fea-8921-bd401f8fab5b}, !- Name
  {1e93f526-f226-40f4-bb24-52116912e6d4}; !- HVAC Component

OS:PortList,
  {6a146864-6c1f-4fbd-84d9-7f179c5da819}, !- Handle
  {6f88a6ac-acbf-4746-8b3f-dc5d92445366}, !- Name
  {1e93f526-f226-40f4-bb24-52116912e6d4}; !- HVAC Component

OS:Sizing:Zone,
  {e7dfee2f-e3bb-4482-a206-afcd6eef056a}, !- Handle
  {1e93f526-f226-40f4-bb24-52116912e6d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f7aa1855-6448-4d92-bd30-5324d0f6ee7c}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {1e93f526-f226-40f4-bb24-52116912e6d4}; !- Thermal Zone

OS:Space,
  {2a135b4d-8e77-4852-93b6-be779f693946}, !- Handle
  Retail Entry B  - Story Ground,         !- Name
  {3dca3f34-d6a3-45f3-bd01-d9d00c97aafd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.850368,                              !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bed75b7f-543f-4736-a8b1-d9a43b0eea13}, !- Building Story Name
  {c59b42be-f206-4f81-8405-a4c605ced393}; !- Thermal Zone Name

OS:Surface,
  {68ab643f-9142-4e19-a741-dccb29279925}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2a135b4d-8e77-4852-93b6-be779f693946}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-015, 0,            !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  0.2535936, 28.956, 0,                   !- X,Y,Z Vertex 3 {m}
  0.2535936, 1.77635683940025e-015, 0;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38772c4c-7314-4823-a5b7-44816c8e2848}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a135b4d-8e77-4852-93b6-be779f693946}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6305443b-a32d-4d99-a985-f1deddc2c3ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.956, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-015, 0,            !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-015, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2458e31a-df90-4d47-869c-448265a82f03}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a135b4d-8e77-4852-93b6-be779f693946}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d2f828e-ba68-479b-a551-c3c955574226}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.2535936, 28.956, 6.096,               !- X,Y,Z Vertex 1 {m}
  0.2535936, 28.956, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.956, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b3589fb-70c0-40c3-aef5-2a777e6a446f}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a135b4d-8e77-4852-93b6-be779f693946}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c46baf7e-b38a-4af8-97f5-1565cf3a1dde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.2535936, 1.77635683940025e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  0.2535936, 1.77635683940025e-015, 0,    !- X,Y,Z Vertex 2 {m}
  0.2535936, 28.956, 0,                   !- X,Y,Z Vertex 3 {m}
  0.2535936, 28.956, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79a81668-c14b-4b3c-b1e9-a09bc6bc1107}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2a135b4d-8e77-4852-93b6-be779f693946}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c39371b9-c12d-4436-bef6-d088ec42e211}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-015, 6.096,        !- X,Y,Z Vertex 1 {m}
  0, 1.77635683940025e-015, 0,            !- X,Y,Z Vertex 2 {m}
  0.2535936, 1.77635683940025e-015, 0,    !- X,Y,Z Vertex 3 {m}
  0.2535936, 1.77635683940025e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ded315b9-a945-4a5b-8f4e-e9d47cc87485}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2a135b4d-8e77-4852-93b6-be779f693946}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.2535936, 1.77635683940025e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  0.2535936, 28.956, 6.096,               !- X,Y,Z Vertex 2 {m}
  0, 28.956, 6.096,                       !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-015, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c59b42be-f206-4f81-8405-a4c605ced393}, !- Handle
  Zone Retail Entry B  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5178cb7-435d-4f90-acfd-0e00fe75d1d3}, !- Zone Air Inlet Port List
  {593d0ddb-6b91-4d2a-896a-3a283ef568a2}, !- Zone Air Exhaust Port List
  {ee611202-fe91-4a4a-85d7-bbb1652f2e4a}, !- Zone Air Node Name
  {42468e6e-537c-4340-b82d-433c2bace45d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c34886b1-f706-4b6b-97f9-084c2a97f06a}, !- Handle
  Node 8,                                 !- Name
  {ee611202-fe91-4a4a-85d7-bbb1652f2e4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee611202-fe91-4a4a-85d7-bbb1652f2e4a}, !- Handle
  {b58e5c0d-8736-4362-89e9-4050c76eb51c}, !- Name
  {c59b42be-f206-4f81-8405-a4c605ced393}, !- Source Object
  11,                                     !- Outlet Port
  {c34886b1-f706-4b6b-97f9-084c2a97f06a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5178cb7-435d-4f90-acfd-0e00fe75d1d3}, !- Handle
  {11c3b8af-f672-4f61-8659-2a6ed4ca6442}, !- Name
  {c59b42be-f206-4f81-8405-a4c605ced393}; !- HVAC Component

OS:PortList,
  {593d0ddb-6b91-4d2a-896a-3a283ef568a2}, !- Handle
  {1dc51bf5-bb80-4146-8aab-e44710598b5d}, !- Name
  {c59b42be-f206-4f81-8405-a4c605ced393}; !- HVAC Component

OS:PortList,
  {42468e6e-537c-4340-b82d-433c2bace45d}, !- Handle
  {239b95cb-bd6f-4538-94eb-43e8405e3686}, !- Name
  {c59b42be-f206-4f81-8405-a4c605ced393}; !- HVAC Component

OS:Sizing:Zone,
  {dfd5dc69-6bee-4c0a-9cec-32f7df2d5def}, !- Handle
  {c59b42be-f206-4f81-8405-a4c605ced393}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ba3a1fe4-0e0d-415b-aa21-706cd04970cb}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {c59b42be-f206-4f81-8405-a4c605ced393}; !- Thermal Zone

OS:Space,
  {174c1830-3270-4815-9e7d-d1fddd1995ff}, !- Handle
  Retail Entry C  - Story Ground,         !- Name
  {3dca3f34-d6a3-45f3-bd01-d9d00c97aafd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.850368,                              !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bed75b7f-543f-4736-a8b1-d9a43b0eea13}, !- Building Story Name
  {ef3eb278-ff8b-4268-aa9f-8aee144dbc66}; !- Thermal Zone Name

OS:Surface,
  {ddc33f3c-d305-4cff-b61e-50e30c19df72}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {174c1830-3270-4815-9e7d-d1fddd1995ff}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-015, 0,           !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0.2535936, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  0.2535936, -1.77635683940025e-015, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c92b4f2-3d61-4405-865a-8595a8ce06a7}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {174c1830-3270-4815-9e7d-d1fddd1995ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b08f183-5c67-49ef-8f79-1454b4e966c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-015, 0,           !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-015, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66b93fc0-a2fe-46c6-ac3d-c158ff7cc353}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {174c1830-3270-4815-9e7d-d1fddd1995ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.2535936, 4.572, 6.096,                !- X,Y,Z Vertex 1 {m}
  0.2535936, 4.572, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a2f774c-cf54-479d-86a3-84e2df69829f}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {174c1830-3270-4815-9e7d-d1fddd1995ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cac37ee-5b7f-4ed2-bdbe-235ce151bde6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.2535936, -1.77635683940025e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  0.2535936, -1.77635683940025e-015, 0,   !- X,Y,Z Vertex 2 {m}
  0.2535936, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  0.2535936, 4.572, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d2f828e-ba68-479b-a551-c3c955574226}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {174c1830-3270-4815-9e7d-d1fddd1995ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2458e31a-df90-4d47-869c-448265a82f03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-015, 6.096,       !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-015, 0,           !- X,Y,Z Vertex 2 {m}
  0.2535936, -1.77635683940025e-015, 0,   !- X,Y,Z Vertex 3 {m}
  0.2535936, -1.77635683940025e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f69016b-1f52-46c3-a398-1a470fedf2c8}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {174c1830-3270-4815-9e7d-d1fddd1995ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.2535936, -1.77635683940025e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  0.2535936, 4.572, 6.096,                !- X,Y,Z Vertex 2 {m}
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-015, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ef3eb278-ff8b-4268-aa9f-8aee144dbc66}, !- Handle
  Zone Retail Entry C  - Story Ground,    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6fba8ca-0c03-4b25-b2cc-0e1b9ed558ca}, !- Zone Air Inlet Port List
  {0ac82e66-6c34-4fe5-b997-f8e58d20f141}, !- Zone Air Exhaust Port List
  {14e4749d-4bdf-4286-97a6-e724668d8945}, !- Zone Air Node Name
  {dbf91e38-0730-4d8c-b69e-4541c0d2a326}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d209b817-a0cf-4c5d-9d24-71e71b3c5127}, !- Handle
  Node 9,                                 !- Name
  {14e4749d-4bdf-4286-97a6-e724668d8945}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14e4749d-4bdf-4286-97a6-e724668d8945}, !- Handle
  {204e8c95-cefc-4599-abc0-5828b4c95cc4}, !- Name
  {ef3eb278-ff8b-4268-aa9f-8aee144dbc66}, !- Source Object
  11,                                     !- Outlet Port
  {d209b817-a0cf-4c5d-9d24-71e71b3c5127}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6fba8ca-0c03-4b25-b2cc-0e1b9ed558ca}, !- Handle
  {f375910e-671d-41fb-b23a-06eb11fc7936}, !- Name
  {ef3eb278-ff8b-4268-aa9f-8aee144dbc66}; !- HVAC Component

OS:PortList,
  {0ac82e66-6c34-4fe5-b997-f8e58d20f141}, !- Handle
  {e9d616e0-6fab-4695-a60e-08a9597f13a5}, !- Name
  {ef3eb278-ff8b-4268-aa9f-8aee144dbc66}; !- HVAC Component

OS:PortList,
  {dbf91e38-0730-4d8c-b69e-4541c0d2a326}, !- Handle
  {ea6e40e5-b012-4015-8d4c-2fa7d7303d93}, !- Name
  {ef3eb278-ff8b-4268-aa9f-8aee144dbc66}; !- HVAC Component

OS:Sizing:Zone,
  {4fea8de0-b63b-412c-909c-74859b32bf19}, !- Handle
  {ef3eb278-ff8b-4268-aa9f-8aee144dbc66}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bc991e26-41ed-43e1-b397-1180307b7d12}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {ef3eb278-ff8b-4268-aa9f-8aee144dbc66}; !- Thermal Zone

OS:Space,
  {2ef8c034-9733-4e0a-9024-c90c108d0fcc}, !- Handle
  Retail Point_of_Sale A  - Story Ground, !- Name
  {480f5bb3-9eef-4ee6-93fb-5b1fd70ab332}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.1039616,                             !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bed75b7f-543f-4736-a8b1-d9a43b0eea13}, !- Building Story Name
  {2ef59459-9e75-4a22-bafc-1b6d98e9e31c}; !- Thermal Zone Name

OS:Surface,
  {453974a2-9cba-4124-a459-26370a047cd6}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ef8c034-9733-4e0a-9024-c90c108d0fcc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  3.2040576, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  3.2040576, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3db70b1-1857-4867-9865-6a685eb873c3}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ef8c034-9733-4e0a-9024-c90c108d0fcc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1119b83c-a9c9-48e4-9f24-a87d4ad3cb79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fa63f04-b865-4f9b-b65c-37ee99c9c366}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ef8c034-9733-4e0a-9024-c90c108d0fcc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e59997b9-45aa-430c-9eef-514b469dda45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2040576, 4.572, 6.096,                !- X,Y,Z Vertex 1 {m}
  3.2040576, 4.572, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fdf6033-d2e7-4db6-8982-81ae1833a333}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ef8c034-9733-4e0a-9024-c90c108d0fcc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50ed4cc7-f3fe-49d8-b750-b1ece2597c68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2040576, 0, 6.096,                    !- X,Y,Z Vertex 1 {m}
  3.2040576, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  3.2040576, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  3.2040576, 4.572, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2a33623-d3af-47d3-889d-e65d1fce3a6e}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ef8c034-9733-4e0a-9024-c90c108d0fcc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.2040576, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  3.2040576, 0, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc48fab4-d5f5-440e-91f2-332d1fbdb3a9}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ef8c034-9733-4e0a-9024-c90c108d0fcc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2040576, 0, 6.096,                    !- X,Y,Z Vertex 1 {m}
  3.2040576, 4.572, 6.096,                !- X,Y,Z Vertex 2 {m}
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2ef59459-9e75-4a22-bafc-1b6d98e9e31c}, !- Handle
  Zone Retail Point_of_Sale A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf5e98ea-e855-475b-a121-9e9b6605f804}, !- Zone Air Inlet Port List
  {4e015a67-5720-441e-8c80-927b522c97e0}, !- Zone Air Exhaust Port List
  {e3b35b6e-eeb5-4f3a-831d-3dbb64f5c3a4}, !- Zone Air Node Name
  {3fcbbd39-4c44-4859-be9d-a4b1e5efb3ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {300befa3-34c1-42f3-b67f-aea55b090da7}, !- Handle
  Node 10,                                !- Name
  {e3b35b6e-eeb5-4f3a-831d-3dbb64f5c3a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e3b35b6e-eeb5-4f3a-831d-3dbb64f5c3a4}, !- Handle
  {8e7f4951-4b12-4b76-b837-6c71c543c67f}, !- Name
  {2ef59459-9e75-4a22-bafc-1b6d98e9e31c}, !- Source Object
  11,                                     !- Outlet Port
  {300befa3-34c1-42f3-b67f-aea55b090da7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf5e98ea-e855-475b-a121-9e9b6605f804}, !- Handle
  {ff485787-9580-445b-8f4f-7150be8d2fea}, !- Name
  {2ef59459-9e75-4a22-bafc-1b6d98e9e31c}; !- HVAC Component

OS:PortList,
  {4e015a67-5720-441e-8c80-927b522c97e0}, !- Handle
  {e0baa2ad-1872-4b81-83b1-db5d34f09a59}, !- Name
  {2ef59459-9e75-4a22-bafc-1b6d98e9e31c}; !- HVAC Component

OS:PortList,
  {3fcbbd39-4c44-4859-be9d-a4b1e5efb3ff}, !- Handle
  {59816c33-ce3b-4125-97ef-7c175292e40a}, !- Name
  {2ef59459-9e75-4a22-bafc-1b6d98e9e31c}; !- HVAC Component

OS:Sizing:Zone,
  {94738577-dbc3-4cdc-9cae-3fd3681866cc}, !- Handle
  {2ef59459-9e75-4a22-bafc-1b6d98e9e31c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0adc9ab1-c0d6-410e-85d4-0d38e230f37c}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {2ef59459-9e75-4a22-bafc-1b6d98e9e31c}; !- Thermal Zone

OS:Space,
  {116d36c4-3932-4d56-9adb-149690a6f71c}, !- Handle
  Retail Point_of_Sale B  - Story Ground, !- Name
  {480f5bb3-9eef-4ee6-93fb-5b1fd70ab332}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.1039616,                             !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bed75b7f-543f-4736-a8b1-d9a43b0eea13}, !- Building Story Name
  {3078c586-312b-4a54-85ac-3ec72cb920f9}; !- Thermal Zone Name

OS:Surface,
  {2d7c638b-07e5-4118-9ff7-861c2f6ffa10}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {116d36c4-3932-4d56-9adb-149690a6f71c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-015, 0,            !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  3.2040576, 28.956, 0,                   !- X,Y,Z Vertex 3 {m}
  3.2040576, 1.77635683940025e-015, 0;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c46baf7e-b38a-4af8-97f5-1565cf3a1dde}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {116d36c4-3932-4d56-9adb-149690a6f71c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b3589fb-70c0-40c3-aef5-2a777e6a446f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.956, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-015, 0,            !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-015, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d274d4c-b65e-483c-9386-8c608014a77d}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {116d36c4-3932-4d56-9adb-149690a6f71c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c5fa175-9b60-493d-bcc2-eac454d6dea5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2040576, 28.956, 6.096,               !- X,Y,Z Vertex 1 {m}
  3.2040576, 28.956, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.956, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c7a915c-acf0-4eef-b2c4-05cea89e27d7}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {116d36c4-3932-4d56-9adb-149690a6f71c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d71af26-cfb3-4b5e-a56b-c5a0643cc63c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2040576, 1.77635683940025e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.2040576, 1.77635683940025e-015, 0,    !- X,Y,Z Vertex 2 {m}
  3.2040576, 28.956, 0,                   !- X,Y,Z Vertex 3 {m}
  3.2040576, 28.956, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e59997b9-45aa-430c-9eef-514b469dda45}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {116d36c4-3932-4d56-9adb-149690a6f71c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fa63f04-b865-4f9b-b65c-37ee99c9c366}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-015, 6.096,        !- X,Y,Z Vertex 1 {m}
  0, 1.77635683940025e-015, 0,            !- X,Y,Z Vertex 2 {m}
  3.2040576, 1.77635683940025e-015, 0,    !- X,Y,Z Vertex 3 {m}
  3.2040576, 1.77635683940025e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ec8638b-fc2d-4a8c-bc75-26d2bcc9e045}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {116d36c4-3932-4d56-9adb-149690a6f71c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2040576, 1.77635683940025e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.2040576, 28.956, 6.096,               !- X,Y,Z Vertex 2 {m}
  0, 28.956, 6.096,                       !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-015, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3078c586-312b-4a54-85ac-3ec72cb920f9}, !- Handle
  Zone Retail Point_of_Sale B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4866acf-6500-4ee3-ab4e-4e5a5fe1a4b8}, !- Zone Air Inlet Port List
  {51ef8a39-fed5-4a81-9656-7ecbf4022b0d}, !- Zone Air Exhaust Port List
  {226996b7-e07b-4ad7-bee4-9618fb9e4b9d}, !- Zone Air Node Name
  {2c9743ab-0bb2-48d0-8e4d-ee491208eb91}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {632cad1e-0c95-4812-a9ef-151edf479a46}, !- Handle
  Node 11,                                !- Name
  {226996b7-e07b-4ad7-bee4-9618fb9e4b9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {226996b7-e07b-4ad7-bee4-9618fb9e4b9d}, !- Handle
  {45a87350-7943-4059-bae4-33cde5bce982}, !- Name
  {3078c586-312b-4a54-85ac-3ec72cb920f9}, !- Source Object
  11,                                     !- Outlet Port
  {632cad1e-0c95-4812-a9ef-151edf479a46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4866acf-6500-4ee3-ab4e-4e5a5fe1a4b8}, !- Handle
  {3d5ce805-d564-475b-a4d2-3c1a1a3d8001}, !- Name
  {3078c586-312b-4a54-85ac-3ec72cb920f9}; !- HVAC Component

OS:PortList,
  {51ef8a39-fed5-4a81-9656-7ecbf4022b0d}, !- Handle
  {4a0872b4-025f-42ee-936c-22360cde640d}, !- Name
  {3078c586-312b-4a54-85ac-3ec72cb920f9}; !- HVAC Component

OS:PortList,
  {2c9743ab-0bb2-48d0-8e4d-ee491208eb91}, !- Handle
  {d32c0fbc-90fe-4006-8237-07ecaa45e833}, !- Name
  {3078c586-312b-4a54-85ac-3ec72cb920f9}; !- HVAC Component

OS:Sizing:Zone,
  {f1563e26-c0f4-4bd4-96ba-d597973e699d}, !- Handle
  {3078c586-312b-4a54-85ac-3ec72cb920f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {007a27f3-f62c-4a82-a800-f87a2b4c313d}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {3078c586-312b-4a54-85ac-3ec72cb920f9}; !- Thermal Zone

OS:Space,
  {b061f3f8-d30c-4b43-a19e-3456ad089e6c}, !- Handle
  Retail Point_of_Sale C  - Story Ground, !- Name
  {480f5bb3-9eef-4ee6-93fb-5b1fd70ab332}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.1039616,                             !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bed75b7f-543f-4736-a8b1-d9a43b0eea13}, !- Building Story Name
  {796ee5b4-5b90-4c05-8544-2401e0d96400}; !- Thermal Zone Name

OS:Surface,
  {6e51bf9f-3f0d-4738-b003-12776e3173f1}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b061f3f8-d30c-4b43-a19e-3456ad089e6c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-015, 0,           !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  3.2040576, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  3.2040576, -1.77635683940025e-015, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cac37ee-5b7f-4ed2-bdbe-235ce151bde6}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b061f3f8-d30c-4b43-a19e-3456ad089e6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a2f774c-cf54-479d-86a3-84e2df69829f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-015, 0,           !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-015, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {267cc034-5a25-4b83-b996-7d541e57d548}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b061f3f8-d30c-4b43-a19e-3456ad089e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2040576, 4.572, 6.096,                !- X,Y,Z Vertex 1 {m}
  3.2040576, 4.572, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8539b424-897c-44e6-b195-d32a566881e5}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b061f3f8-d30c-4b43-a19e-3456ad089e6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2722a285-0e48-4725-95c5-08fe97b238db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2040576, -1.77635683940025e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.2040576, -1.77635683940025e-015, 0,   !- X,Y,Z Vertex 2 {m}
  3.2040576, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  3.2040576, 4.572, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c5fa175-9b60-493d-bcc2-eac454d6dea5}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b061f3f8-d30c-4b43-a19e-3456ad089e6c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d274d4c-b65e-483c-9386-8c608014a77d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-015, 6.096,       !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-015, 0,           !- X,Y,Z Vertex 2 {m}
  3.2040576, -1.77635683940025e-015, 0,   !- X,Y,Z Vertex 3 {m}
  3.2040576, -1.77635683940025e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8331644-7188-4d63-8308-6e012db7189a}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b061f3f8-d30c-4b43-a19e-3456ad089e6c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2040576, -1.77635683940025e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.2040576, 4.572, 6.096,                !- X,Y,Z Vertex 2 {m}
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-015, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {796ee5b4-5b90-4c05-8544-2401e0d96400}, !- Handle
  Zone Retail Point_of_Sale C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {535711f7-74d7-4a34-b8e4-e700e4066477}, !- Zone Air Inlet Port List
  {fa4a9ef4-2035-4bed-800b-b4ec49eb53b6}, !- Zone Air Exhaust Port List
  {aa5a2bda-e284-4e36-a45f-f83622cbcd6a}, !- Zone Air Node Name
  {05655c3e-b6e5-41dd-ac28-7bcc61feba98}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26345c5a-0eef-4ceb-b305-bfdbd7a64b29}, !- Handle
  Node 12,                                !- Name
  {aa5a2bda-e284-4e36-a45f-f83622cbcd6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa5a2bda-e284-4e36-a45f-f83622cbcd6a}, !- Handle
  {f1b7f992-e0e6-4055-b2a4-89051016843c}, !- Name
  {796ee5b4-5b90-4c05-8544-2401e0d96400}, !- Source Object
  11,                                     !- Outlet Port
  {26345c5a-0eef-4ceb-b305-bfdbd7a64b29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {535711f7-74d7-4a34-b8e4-e700e4066477}, !- Handle
  {e4c59d43-9d8f-4231-b8f4-81f854386a30}, !- Name
  {796ee5b4-5b90-4c05-8544-2401e0d96400}; !- HVAC Component

OS:PortList,
  {fa4a9ef4-2035-4bed-800b-b4ec49eb53b6}, !- Handle
  {ad5e82c2-643b-4e7a-b252-37ab4e15fe7e}, !- Name
  {796ee5b4-5b90-4c05-8544-2401e0d96400}; !- HVAC Component

OS:PortList,
  {05655c3e-b6e5-41dd-ac28-7bcc61feba98}, !- Handle
  {870604c0-77b1-419a-b54b-66fbcc6962e2}, !- Name
  {796ee5b4-5b90-4c05-8544-2401e0d96400}; !- HVAC Component

OS:Sizing:Zone,
  {047f5acd-cd8f-417e-a3db-c2031129ccd8}, !- Handle
  {796ee5b4-5b90-4c05-8544-2401e0d96400}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d3bf9e6b-0300-4c85-bde5-a87148945b91}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {796ee5b4-5b90-4c05-8544-2401e0d96400}; !- Thermal Zone

OS:Space,
  {bdf1bcfb-8375-45c3-bb33-972f9670d8a3}, !- Handle
  Retail Back_Space A  - Story Ground,    !- Name
  {886bb45f-e263-44d3-9779-cf7497f01ae4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.3080192,                             !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bed75b7f-543f-4736-a8b1-d9a43b0eea13}, !- Building Story Name
  {cbb0ce5b-c614-48f0-b81d-bf571b8fc671}; !- Thermal Zone Name

OS:Surface,
  {d8b45817-8b8d-4777-85a1-5592df2b8a6c}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bdf1bcfb-8375-45c3-bb33-972f9670d8a3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  3.5039808, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  3.5039808, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50ed4cc7-f3fe-49d8-b750-b1ece2597c68}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf1bcfb-8375-45c3-bb33-972f9670d8a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fdf6033-d2e7-4db6-8982-81ae1833a333}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e594698-80d9-46a8-950d-c2eb763f67ff}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf1bcfb-8375-45c3-bb33-972f9670d8a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11eadead-c925-4b46-b77d-f949707a9ee1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5039808, 4.572, 6.096,                !- X,Y,Z Vertex 1 {m}
  3.5039808, 4.572, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e688fabd-12dc-4aa7-bea7-6caf7215c6b2}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf1bcfb-8375-45c3-bb33-972f9670d8a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe81fa9f-29c8-4c6e-adeb-ef0fdf395b95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5039808, 0, 6.096,                    !- X,Y,Z Vertex 1 {m}
  3.5039808, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  3.5039808, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  3.5039808, 4.572, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56f08f88-d0b9-48f3-8b70-048e95509a13}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf1bcfb-8375-45c3-bb33-972f9670d8a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.5039808, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  3.5039808, 0, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01806b4a-b6dc-4dca-b659-125e4db8e3e1}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bdf1bcfb-8375-45c3-bb33-972f9670d8a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5039808, 0, 6.096,                    !- X,Y,Z Vertex 1 {m}
  3.5039808, 4.572, 6.096,                !- X,Y,Z Vertex 2 {m}
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cbb0ce5b-c614-48f0-b81d-bf571b8fc671}, !- Handle
  Zone Retail Back_Space A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74afcabf-58ee-4120-a9aa-41a87cbe6ab3}, !- Zone Air Inlet Port List
  {651678db-fad3-49aa-bac7-72e9223eef3c}, !- Zone Air Exhaust Port List
  {c582a97f-9a81-4c60-914e-ffd0a6cba7b3}, !- Zone Air Node Name
  {d8a2acbd-ab00-4073-92ca-72f6c5c7c38e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25993d85-a1c7-4d49-ab2c-d9ee79f03838}, !- Handle
  Node 13,                                !- Name
  {c582a97f-9a81-4c60-914e-ffd0a6cba7b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c582a97f-9a81-4c60-914e-ffd0a6cba7b3}, !- Handle
  {ba9d3e5e-f213-495b-97f7-164cce44ff81}, !- Name
  {cbb0ce5b-c614-48f0-b81d-bf571b8fc671}, !- Source Object
  11,                                     !- Outlet Port
  {25993d85-a1c7-4d49-ab2c-d9ee79f03838}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74afcabf-58ee-4120-a9aa-41a87cbe6ab3}, !- Handle
  {2d6bf592-17ba-49df-9033-03faf2c330a9}, !- Name
  {cbb0ce5b-c614-48f0-b81d-bf571b8fc671}; !- HVAC Component

OS:PortList,
  {651678db-fad3-49aa-bac7-72e9223eef3c}, !- Handle
  {95551e94-2333-474f-808b-689778d662d7}, !- Name
  {cbb0ce5b-c614-48f0-b81d-bf571b8fc671}; !- HVAC Component

OS:PortList,
  {d8a2acbd-ab00-4073-92ca-72f6c5c7c38e}, !- Handle
  {3d759aef-9609-4ee1-856a-bed95e0f5158}, !- Name
  {cbb0ce5b-c614-48f0-b81d-bf571b8fc671}; !- HVAC Component

OS:Sizing:Zone,
  {9ea920a5-87ef-4c58-a7f2-e9ee59c36a0f}, !- Handle
  {cbb0ce5b-c614-48f0-b81d-bf571b8fc671}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c7b7be81-dcc4-4c9a-a157-be873b8e1dcb}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {cbb0ce5b-c614-48f0-b81d-bf571b8fc671}; !- Thermal Zone

OS:Space,
  {4bec4a6c-f416-403a-84a8-5a50f5d7a29c}, !- Handle
  Retail Back_Space B  - Story Ground,    !- Name
  {886bb45f-e263-44d3-9779-cf7497f01ae4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.3080192,                             !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bed75b7f-543f-4736-a8b1-d9a43b0eea13}, !- Building Story Name
  {8e165620-e911-4a28-abae-2f2358f8f886}; !- Thermal Zone Name

OS:Surface,
  {e2c8db1b-2f0d-4dbf-8364-36e04020a0f6}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4bec4a6c-f416-403a-84a8-5a50f5d7a29c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-015, 0,            !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  3.5039808, 28.956, 0,                   !- X,Y,Z Vertex 3 {m}
  3.5039808, 1.77635683940025e-015, 0;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d71af26-cfb3-4b5e-a56b-c5a0643cc63c}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bec4a6c-f416-403a-84a8-5a50f5d7a29c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c7a915c-acf0-4eef-b2c4-05cea89e27d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.956, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-015, 0,            !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-015, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18cb197b-0671-498c-9194-60a735e763bf}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bec4a6c-f416-403a-84a8-5a50f5d7a29c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01ebea2c-fc3e-4ce0-97bb-01d590704e34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5039808, 28.956, 6.096,               !- X,Y,Z Vertex 1 {m}
  3.5039808, 28.956, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.956, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78c45617-3611-4129-8d00-46de6fa98056}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bec4a6c-f416-403a-84a8-5a50f5d7a29c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6826be74-8e5b-4143-b9aa-0338a424d9d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5039808, 1.77635683940025e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5039808, 1.77635683940025e-015, 0,    !- X,Y,Z Vertex 2 {m}
  3.5039808, 28.956, 0,                   !- X,Y,Z Vertex 3 {m}
  3.5039808, 28.956, 6.096;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11eadead-c925-4b46-b77d-f949707a9ee1}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4bec4a6c-f416-403a-84a8-5a50f5d7a29c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e594698-80d9-46a8-950d-c2eb763f67ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-015, 6.096,        !- X,Y,Z Vertex 1 {m}
  0, 1.77635683940025e-015, 0,            !- X,Y,Z Vertex 2 {m}
  3.5039808, 1.77635683940025e-015, 0,    !- X,Y,Z Vertex 3 {m}
  3.5039808, 1.77635683940025e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20d695f6-b111-4466-ae25-0bd081284607}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4bec4a6c-f416-403a-84a8-5a50f5d7a29c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5039808, 1.77635683940025e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5039808, 28.956, 6.096,               !- X,Y,Z Vertex 2 {m}
  0, 28.956, 6.096,                       !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-015, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8e165620-e911-4a28-abae-2f2358f8f886}, !- Handle
  Zone Retail Back_Space B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0137e09d-fac1-466b-b603-7f089eb650e3}, !- Zone Air Inlet Port List
  {67f269f7-0ea9-425d-b899-446f888dd70b}, !- Zone Air Exhaust Port List
  {c3075482-f7c6-4e99-bf20-8f56b149ceed}, !- Zone Air Node Name
  {bc41f1d1-99a6-4cad-822f-10f1b30ba132}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f01f69c3-3f80-407c-8003-9f81fabd0167}, !- Handle
  Node 14,                                !- Name
  {c3075482-f7c6-4e99-bf20-8f56b149ceed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3075482-f7c6-4e99-bf20-8f56b149ceed}, !- Handle
  {3bcd427d-acd1-41ad-8938-8b7d9332a82a}, !- Name
  {8e165620-e911-4a28-abae-2f2358f8f886}, !- Source Object
  11,                                     !- Outlet Port
  {f01f69c3-3f80-407c-8003-9f81fabd0167}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0137e09d-fac1-466b-b603-7f089eb650e3}, !- Handle
  {721f4b2c-5d43-4f45-98c9-ca5e592adca8}, !- Name
  {8e165620-e911-4a28-abae-2f2358f8f886}; !- HVAC Component

OS:PortList,
  {67f269f7-0ea9-425d-b899-446f888dd70b}, !- Handle
  {ddbed4a8-e3a8-44bb-8ccc-b874af182f40}, !- Name
  {8e165620-e911-4a28-abae-2f2358f8f886}; !- HVAC Component

OS:PortList,
  {bc41f1d1-99a6-4cad-822f-10f1b30ba132}, !- Handle
  {a2c49dbe-8c4b-4609-b933-ae1e46aa65ec}, !- Name
  {8e165620-e911-4a28-abae-2f2358f8f886}; !- HVAC Component

OS:Sizing:Zone,
  {416aabf6-eeaf-4d5a-a492-0587d01adb3d}, !- Handle
  {8e165620-e911-4a28-abae-2f2358f8f886}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {29229f83-a8a4-49f1-94ec-396d254802af}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {8e165620-e911-4a28-abae-2f2358f8f886}; !- Thermal Zone

OS:Space,
  {f8dcf39d-1cba-4c25-ad7a-820c87c5210c}, !- Handle
  Retail Back_Space C  - Story Ground,    !- Name
  {886bb45f-e263-44d3-9779-cf7497f01ae4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.3080192,                             !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bed75b7f-543f-4736-a8b1-d9a43b0eea13}, !- Building Story Name
  {4ad51412-96e2-4d08-9616-09ead7b19228}; !- Thermal Zone Name

OS:Surface,
  {a2fac424-fa85-4ea1-bc28-cd2fb147fafa}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f8dcf39d-1cba-4c25-ad7a-820c87c5210c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-015, 0,           !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  3.5039808, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  3.5039808, -1.77635683940025e-015, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2722a285-0e48-4725-95c5-08fe97b238db}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8dcf39d-1cba-4c25-ad7a-820c87c5210c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8539b424-897c-44e6-b195-d32a566881e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-015, 0,           !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-015, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85f337d0-7829-4209-a373-f278b16b4776}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8dcf39d-1cba-4c25-ad7a-820c87c5210c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5039808, 4.572, 6.096,                !- X,Y,Z Vertex 1 {m}
  3.5039808, 4.572, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a28c6102-51cb-4658-ba00-4092fe17ec25}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8dcf39d-1cba-4c25-ad7a-820c87c5210c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26caaedc-cc65-47df-a515-1ecb616b7846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5039808, -1.77635683940025e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5039808, -1.77635683940025e-015, 0,   !- X,Y,Z Vertex 2 {m}
  3.5039808, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  3.5039808, 4.572, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01ebea2c-fc3e-4ce0-97bb-01d590704e34}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8dcf39d-1cba-4c25-ad7a-820c87c5210c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18cb197b-0671-498c-9194-60a735e763bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-015, 6.096,       !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-015, 0,           !- X,Y,Z Vertex 2 {m}
  3.5039808, -1.77635683940025e-015, 0,   !- X,Y,Z Vertex 3 {m}
  3.5039808, -1.77635683940025e-015, 6.096; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bbb32cf-3ed1-4e47-ae79-c930c1876d11}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8dcf39d-1cba-4c25-ad7a-820c87c5210c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5039808, -1.77635683940025e-015, 6.096, !- X,Y,Z Vertex 1 {m}
  3.5039808, 4.572, 6.096,                !- X,Y,Z Vertex 2 {m}
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-015, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4ad51412-96e2-4d08-9616-09ead7b19228}, !- Handle
  Zone Retail Back_Space C  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e40f6a0f-3b1b-4a85-bab0-e9bab0f011fe}, !- Zone Air Inlet Port List
  {f39e0a24-5190-4295-b569-0bdd8d207dc8}, !- Zone Air Exhaust Port List
  {b09b7a38-e3ba-4069-9dec-37917bec592f}, !- Zone Air Node Name
  {2c63edda-4ee2-421a-91c9-3e5c761c2850}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {794dc9df-f48a-4fbe-a1b8-6b749e625d3c}, !- Handle
  Node 15,                                !- Name
  {b09b7a38-e3ba-4069-9dec-37917bec592f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b09b7a38-e3ba-4069-9dec-37917bec592f}, !- Handle
  {fecad963-d46b-4142-a865-072388c561a9}, !- Name
  {4ad51412-96e2-4d08-9616-09ead7b19228}, !- Source Object
  11,                                     !- Outlet Port
  {794dc9df-f48a-4fbe-a1b8-6b749e625d3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e40f6a0f-3b1b-4a85-bab0-e9bab0f011fe}, !- Handle
  {e19d858d-8f99-4f3f-8497-4ec8f4db84f5}, !- Name
  {4ad51412-96e2-4d08-9616-09ead7b19228}; !- HVAC Component

OS:PortList,
  {f39e0a24-5190-4295-b569-0bdd8d207dc8}, !- Handle
  {d780c6ee-93fc-44ca-82a3-8e0805bc1539}, !- Name
  {4ad51412-96e2-4d08-9616-09ead7b19228}; !- HVAC Component

OS:PortList,
  {2c63edda-4ee2-421a-91c9-3e5c761c2850}, !- Handle
  {8ae400ea-6f99-4a40-8dcd-d58af66d29f4}, !- Name
  {4ad51412-96e2-4d08-9616-09ead7b19228}; !- HVAC Component

OS:Sizing:Zone,
  {fef1ea65-91e1-4cab-bac1-940c74076556}, !- Handle
  {4ad51412-96e2-4d08-9616-09ead7b19228}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bf10acd6-1551-4c16-803f-79b384a46cbb}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {4ad51412-96e2-4d08-9616-09ead7b19228}; !- Thermal Zone

OS:Space,
  {d67d30b6-517a-4279-8cc6-dce64c937743}, !- Handle
  Retail Back_Space A end_b - Story Ground, !- Name
  {886bb45f-e263-44d3-9779-cf7497f01ae4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.812,                                 !- X Origin {m}
  -19.05,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bed75b7f-543f-4736-a8b1-d9a43b0eea13}, !- Building Story Name
  {6b3b58c8-9000-4b55-a314-a857923e3281}; !- Thermal Zone Name

OS:Surface,
  {7cb81ceb-f045-4d71-ba43-d5b473f6bdfb}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d67d30b6-517a-4279-8cc6-dce64c937743}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe81fa9f-29c8-4c6e-adeb-ef0fdf395b95}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d67d30b6-517a-4279-8cc6-dce64c937743}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e688fabd-12dc-4aa7-bea7-6caf7215c6b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71bb832e-63ba-4aa3-822d-5b4b597262a8}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d67d30b6-517a-4279-8cc6-dce64c937743}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a3302dc-2cfb-45e8-b8df-558076479897}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.096,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9632a1da-6dc5-4194-af81-7c73cdee1d93}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d67d30b6-517a-4279-8cc6-dce64c937743}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a56f2aad-2cb0-4f6a-b8c1-d63c3ee95ec1}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d67d30b6-517a-4279-8cc6-dce64c937743}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bbecfa2-8695-492c-9524-c46f3789f8f5}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d67d30b6-517a-4279-8cc6-dce64c937743}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.096,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6b3b58c8-9000-4b55-a314-a857923e3281}, !- Handle
  Zone Retail Back_Space A end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ac5a62e-064c-4b35-9e50-a34ac7e6d50b}, !- Zone Air Inlet Port List
  {114761cf-8b55-4dc8-9056-5e5478308c18}, !- Zone Air Exhaust Port List
  {ea3129f8-1871-43ae-8cac-72b66208e2d7}, !- Zone Air Node Name
  {088b5c98-1e72-4373-be23-2069061874b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5dfbd79b-20ac-4e3d-854e-f20aed4a28d6}, !- Handle
  Node 16,                                !- Name
  {ea3129f8-1871-43ae-8cac-72b66208e2d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea3129f8-1871-43ae-8cac-72b66208e2d7}, !- Handle
  {334ef942-18c9-47df-8504-3974ee7a9f40}, !- Name
  {6b3b58c8-9000-4b55-a314-a857923e3281}, !- Source Object
  11,                                     !- Outlet Port
  {5dfbd79b-20ac-4e3d-854e-f20aed4a28d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ac5a62e-064c-4b35-9e50-a34ac7e6d50b}, !- Handle
  {a7e355c0-9ec5-462a-bf7b-25245bd3f967}, !- Name
  {6b3b58c8-9000-4b55-a314-a857923e3281}; !- HVAC Component

OS:PortList,
  {114761cf-8b55-4dc8-9056-5e5478308c18}, !- Handle
  {8bc9c0cf-348f-4556-90c6-2b5c1243e0b0}, !- Name
  {6b3b58c8-9000-4b55-a314-a857923e3281}; !- HVAC Component

OS:PortList,
  {088b5c98-1e72-4373-be23-2069061874b3}, !- Handle
  {feb5c916-915f-40ee-9d31-eccd756727a8}, !- Name
  {6b3b58c8-9000-4b55-a314-a857923e3281}; !- HVAC Component

OS:Sizing:Zone,
  {ecce8ef3-1e12-4e75-8997-ec2f78b7c938}, !- Handle
  {6b3b58c8-9000-4b55-a314-a857923e3281}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {764f4e03-92fd-4a5c-91bf-6737b9ab9b50}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {6b3b58c8-9000-4b55-a314-a857923e3281}; !- Thermal Zone

OS:Space,
  {6238020d-a8ea-48e6-9743-7447e7d07ce3}, !- Handle
  Retail Back_Space B end_b - Story Ground, !- Name
  {886bb45f-e263-44d3-9779-cf7497f01ae4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.812,                                 !- X Origin {m}
  -14.478,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bed75b7f-543f-4736-a8b1-d9a43b0eea13}, !- Building Story Name
  {b78f10cc-b09f-4842-8779-cbd803997181}; !- Thermal Zone Name

OS:Surface,
  {44d82381-b56e-4ac5-be79-bce1ad0dec7b}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6238020d-a8ea-48e6-9743-7447e7d07ce3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-015, 0,            !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-015, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6826be74-8e5b-4143-b9aa-0338a424d9d5}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6238020d-a8ea-48e6-9743-7447e7d07ce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78c45617-3611-4129-8d00-46de6fa98056}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 28.956, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-015, 0,            !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-015, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {107ad6f9-a44d-4382-8121-59d878bee0cd}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6238020d-a8ea-48e6-9743-7447e7d07ce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df9ae2a1-e4f2-4899-87de-c8368f1be172}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 28.956, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 28.956, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 28.956, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c838d5d6-092f-4494-a264-63d9efa5081a}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6238020d-a8ea-48e6-9743-7447e7d07ce3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-015, 6.096,    !- X,Y,Z Vertex 1 {m}
  4.572, 1.77635683940025e-015, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 28.956, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 28.956, 6.096;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a3302dc-2cfb-45e8-b8df-558076479897}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6238020d-a8ea-48e6-9743-7447e7d07ce3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71bb832e-63ba-4aa3-822d-5b4b597262a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-015, 6.096,        !- X,Y,Z Vertex 1 {m}
  0, 1.77635683940025e-015, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, 1.77635683940025e-015, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-015, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1509a05-c0fb-4b80-93e9-1745264e2a6b}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6238020d-a8ea-48e6-9743-7447e7d07ce3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-015, 6.096,    !- X,Y,Z Vertex 1 {m}
  4.572, 28.956, 6.096,                   !- X,Y,Z Vertex 2 {m}
  0, 28.956, 6.096,                       !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-015, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b78f10cc-b09f-4842-8779-cbd803997181}, !- Handle
  Zone Retail Back_Space B end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00cdb06b-fb2b-4649-a4d8-2e337a42290c}, !- Zone Air Inlet Port List
  {09d25df1-acfc-447a-b0cb-68ce0c00da6e}, !- Zone Air Exhaust Port List
  {97d7cf15-9a3d-47f7-875c-599fbaf775fe}, !- Zone Air Node Name
  {43543c25-b869-4318-9528-8cfe9a4523f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0665e764-4be9-4abe-ac1d-052a0dc147b2}, !- Handle
  Node 17,                                !- Name
  {97d7cf15-9a3d-47f7-875c-599fbaf775fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97d7cf15-9a3d-47f7-875c-599fbaf775fe}, !- Handle
  {931e69c0-f0af-414b-826d-23a5101072cc}, !- Name
  {b78f10cc-b09f-4842-8779-cbd803997181}, !- Source Object
  11,                                     !- Outlet Port
  {0665e764-4be9-4abe-ac1d-052a0dc147b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00cdb06b-fb2b-4649-a4d8-2e337a42290c}, !- Handle
  {a24a79a6-5f04-4166-a9c5-0e1c9fa6ed6d}, !- Name
  {b78f10cc-b09f-4842-8779-cbd803997181}; !- HVAC Component

OS:PortList,
  {09d25df1-acfc-447a-b0cb-68ce0c00da6e}, !- Handle
  {955fcbf6-9768-456a-b0fd-65fbf65a781a}, !- Name
  {b78f10cc-b09f-4842-8779-cbd803997181}; !- HVAC Component

OS:PortList,
  {43543c25-b869-4318-9528-8cfe9a4523f7}, !- Handle
  {9ce9f8dc-16fb-4743-963c-261facab6aa3}, !- Name
  {b78f10cc-b09f-4842-8779-cbd803997181}; !- HVAC Component

OS:Sizing:Zone,
  {7e516569-1238-4c2d-b334-0d49546b88d3}, !- Handle
  {b78f10cc-b09f-4842-8779-cbd803997181}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eb7b9517-eab1-4132-836c-6c1ea7e9928f}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {b78f10cc-b09f-4842-8779-cbd803997181}; !- Thermal Zone

OS:Space,
  {df01634e-dee9-402d-b8e1-b5923abb49d2}, !- Handle
  Retail Back_Space C end_b - Story Ground, !- Name
  {886bb45f-e263-44d3-9779-cf7497f01ae4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.812,                                 !- X Origin {m}
  14.478,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bed75b7f-543f-4736-a8b1-d9a43b0eea13}, !- Building Story Name
  {0a4f967d-6b90-49b2-b1ef-405b2b0191e2}; !- Thermal Zone Name

OS:Surface,
  {f727703d-ef8b-4474-9df7-b33330784f57}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {df01634e-dee9-402d-b8e1-b5923abb49d2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-015, 0,           !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-015, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26caaedc-cc65-47df-a515-1ecb616b7846}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df01634e-dee9-402d-b8e1-b5923abb49d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a28c6102-51cb-4658-ba00-4092fe17ec25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-015, 0,           !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-015, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2a428f1-2e12-4d7e-9ee3-bfb2c2783ac3}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df01634e-dee9-402d-b8e1-b5923abb49d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 6.096,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bafaf6a-359e-4119-aa4e-8e4c7e73ea41}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df01634e-dee9-402d-b8e1-b5923abb49d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-015, 6.096,   !- X,Y,Z Vertex 1 {m}
  4.572, -1.77635683940025e-015, 0,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df9ae2a1-e4f2-4899-87de-c8368f1be172}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df01634e-dee9-402d-b8e1-b5923abb49d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {107ad6f9-a44d-4382-8121-59d878bee0cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-015, 6.096,       !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-015, 0,           !- X,Y,Z Vertex 2 {m}
  4.572, -1.77635683940025e-015, 0,       !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-015, 6.096;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {968d70f7-c0b4-459b-abec-5c09043f6c8e}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {df01634e-dee9-402d-b8e1-b5923abb49d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-015, 6.096,   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.096,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 6.096,                        !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-015, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0a4f967d-6b90-49b2-b1ef-405b2b0191e2}, !- Handle
  Zone Retail Back_Space C end_b - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1b4aec9-9d78-464e-ba2c-c6ada26dceeb}, !- Zone Air Inlet Port List
  {8f7214c6-855b-4b94-8eea-be67c0ce0e96}, !- Zone Air Exhaust Port List
  {6e61df4f-b92a-46e6-ad14-1d4272748339}, !- Zone Air Node Name
  {438e7639-cdb7-49e1-85bd-b5ec4908d9ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd907ec1-8b4d-482c-83f9-dd07e613147f}, !- Handle
  Node 18,                                !- Name
  {6e61df4f-b92a-46e6-ad14-1d4272748339}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e61df4f-b92a-46e6-ad14-1d4272748339}, !- Handle
  {323513eb-9726-4ffe-a6f2-0ccbf7e9bee1}, !- Name
  {0a4f967d-6b90-49b2-b1ef-405b2b0191e2}, !- Source Object
  11,                                     !- Outlet Port
  {fd907ec1-8b4d-482c-83f9-dd07e613147f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1b4aec9-9d78-464e-ba2c-c6ada26dceeb}, !- Handle
  {883e71ce-2bf2-4d54-b57e-b0452f29ea3e}, !- Name
  {0a4f967d-6b90-49b2-b1ef-405b2b0191e2}; !- HVAC Component

OS:PortList,
  {8f7214c6-855b-4b94-8eea-be67c0ce0e96}, !- Handle
  {ab47f064-e763-402c-97da-2bcbf054c6b9}, !- Name
  {0a4f967d-6b90-49b2-b1ef-405b2b0191e2}; !- HVAC Component

OS:PortList,
  {438e7639-cdb7-49e1-85bd-b5ec4908d9ac}, !- Handle
  {90ff5b2b-bad8-41ee-8ef5-fdc730853de0}, !- Name
  {0a4f967d-6b90-49b2-b1ef-405b2b0191e2}; !- HVAC Component

OS:Sizing:Zone,
  {c917f4a4-090a-4ba6-8d2a-8f2d145c84ae}, !- Handle
  {0a4f967d-6b90-49b2-b1ef-405b2b0191e2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6300854d-eee7-4201-b4d8-6ac1d2563172}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {0a4f967d-6b90-49b2-b1ef-405b2b0191e2}; !- Thermal Zone

OS:SubSurface,
  {bd10a789-4200-45dc-8d8e-5582925f968e}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {acea8bff-1fdf-406c-9bce-bf55af856d1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 1.19351460674157,            !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f1e4178-f006-4785-a095-316352e196e7}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9131a24-06cf-4ac8-beab-19538dcfef52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.19351460674157,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 1.19351460674157;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d6f4a5d-6c96-4068-b1ca-39585ae41f2c}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f530d687-7f4a-4842-a27a-96c7dd163601}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.18938471431242,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  32.636968, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  32.636968, 0, 1.18938471431242;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2f812bf-4ba0-4e16-adf8-a9e764655332}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66b93fc0-a2fe-46c6-ac3d-c158ff7cc353}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.2281936, 4.572, 1.29561378757515,     !- X,Y,Z Vertex 1 {m}
  0.2281936, 4.572, 0.762,                !- X,Y,Z Vertex 2 {m}
  0.0254, 4.572, 0.762,                   !- X,Y,Z Vertex 3 {m}
  0.0254, 4.572, 1.29561378757515;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3fea89e-f888-466f-afab-b7d38e16cae4}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a02fa07f-6473-4fc2-afbb-1dcd8af356a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.29561378757515,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.2281936, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  0.2281936, 0, 1.29561378757515;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7659f33c-91e5-4a5c-a617-411df64413e6}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {24521fb9-93ed-4c02-98b2-cc28fab98c11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.19351460674157,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eced774b-dd81-4d88-8bdf-d63f0cc3a6d7}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {850a1fea-d1b0-4201-bb84-8707e2740967}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.5466, 1.19351460674157,            !- X,Y,Z Vertex 1 {m}
  0, 4.5466, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37f46c91-e16b-46ba-ac13-49eaadff1074}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {915d2ef2-e360-45bb-ba22-afbfaf1e4bb8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 28.9306, 1.18946994727592,           !- X,Y,Z Vertex 1 {m}
  0, 28.9306, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 1.18946994727592; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad65ab8a-a6a3-4d21-ba67-7e1f771ee181}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d7fb4b40-d2d1-46b5-a977-557c930337a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.636968, 4.572, 1.18938471431242,     !- X,Y,Z Vertex 1 {m}
  32.636968, 4.572, 0.762,                !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 4.572, 1.18938471431242; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d279f3d0-7078-4774-9ecf-a1e5323e1f12}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9632a1da-6dc5-4194-af81-7c73cdee1d93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254, 1.19351460674157,        !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 1.19351460674157;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80f4bf4f-c70d-42cf-bfb0-6481bb848634}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a56f2aad-2cb0-4f6a-b8c1-d63c3ee95ec1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.19351460674157,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  4.5466, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  4.5466, 0, 1.19351460674157;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04b14c9b-77f2-46be-ac04-cc5d7971ca21}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {267cc034-5a25-4b83-b996-7d541e57d548}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.1786576, 4.572, 1.19559459724191,     !- X,Y,Z Vertex 1 {m}
  3.1786576, 4.572, 0.762,                !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 4.572, 1.19559459724191; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ee45b2e-682e-4569-ab37-52f39c86385c}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {85f337d0-7829-4209-a373-f278b16b4776}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.4785808, 4.572, 1.19499750970931,     !- X,Y,Z Vertex 1 {m}
  3.4785808, 4.572, 0.762,                !- X,Y,Z Vertex 2 {m}
  0.0254000000000003, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000003, 4.572, 1.19499750970931; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10de6aeb-d5cd-4430-8ce2-36b80829a1d2}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2a33623-d3af-47d3-889d-e65d1fce3a6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.19559459724191,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.1786576, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  3.1786576, 0, 1.19559459724191;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fffcea3-cbdd-4ae9-a5e0-22918a6c9343}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c838d5d6-092f-4494-a264-63d9efa5081a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0254000000000018, 1.18946994727592, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0254000000000018, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 28.9306, 0.762,                  !- X,Y,Z Vertex 3 {m}
  4.572, 28.9306, 1.18946994727592;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea1207bf-30a4-47d5-9000-c843029cc10f}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56f08f88-d0b9-48f3-8b70-048e95509a13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.19499750970931,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  3.4785808, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  3.4785808, 0, 1.19499750970931;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {160267cf-43d8-48c5-8f9a-c397b2b099f6}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2a428f1-2e12-4d7e-9ee3-bfb2c2783ac3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5466, 4.572, 1.19351460674157,        !- X,Y,Z Vertex 1 {m}
  4.5466, 4.572, 0.762,                   !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 4.572, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 4.572, 1.19351460674157; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9caabe1b-d764-4ae9-87b9-33e1d767f98c}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3bafaf6a-359e-4119-aa4e-8e4c7e73ea41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 0.0253999999999982, 1.19351460674157, !- X,Y,Z Vertex 1 {m}
  4.572, 0.0253999999999982, 0.762,       !- X,Y,Z Vertex 2 {m}
  4.572, 4.5466, 0.762,                   !- X,Y,Z Vertex 3 {m}
  4.572, 4.5466, 1.19351460674157;        !- X,Y,Z Vertex 4 {m}

